---
type: natrium
aliases: []
sources:
- PSAR_ch07
status: checked
verified: 2026-10-16
term: null
tags:
- natrium
- psar-ch7
terms_pending: []
---

# Natrium Nuclear Island 보조 전기 계통 설계 (Natrium NI Auxiliary Electrical Systems)

> [!abstract] 요약
> `PSAR` Chapter 7 §7.7의 전기 계통은 대부분 Non-Safety-Related with No Special Treatment%%t:NST%%이고, `NI Uninterruptible AC Power Supply System`(`NUP`)과 `NI DC Power Supply System`(`NDC`)의 네 division 일부만 Non-Safety-Related with Special Treatment%%t:NSRST%%이다. 원문은 Safety-Related%%t:SR%% scram과 `ESF` 기능이 Design Basis Accident%%t:DBA%%에 대응해 전원 없이 수행되고 전원 계통 고장이 SR%%t:SR%% 기능 수행에 악영향을 주지 않는다고 적는다.

## 원문 사실
- "Electrical systems include the Nuclear Island (NI) Auxiliary Electrical Systems, NI Ancillary Electrical System, and Energy Island Auxiliary Electrical System." [PSAR_ch07 §7.7 p.326]
- "Section 1.1.4 contains overviews of these systems and associated subsystems." [PSAR_ch07 §7.7 p.326]
- "These systems are classified as non-safety-related with no special treatment (NST), except for portions of the NI Auxiliary Electrical Systems, which are classified as non-safety-related with special treatment (NSRST), and are described in this section." [PSAR_ch07 §7.7 p.326]
- "The NI auxiliary electrical systems comprise several systems, including the Nuclear Island Uninterruptible AC Power Supply System (NUP) and Nuclear Island DC Power Supply System (NDC), to distribute auxiliary electrical power to the NI." [PSAR_ch07 §7.7.1.1 p.326]
- "The NDC and NUP provide power to NI systems and components during all modes of plant operation." [PSAR_ch07 §7.7.1.1 p.326]
- "Failures of the NUP or NDC do not affect the ability of the plant to perform safety-related (SR) functions." [PSAR_ch07 §7.7.1.1 p.326]
- "Certain portions of the NUP and NDC (comprising Divisions A, B, C, and D) are classified as NSRST, as these systems provide power to support NSRST SSCs functional requirements." [PSAR_ch07 §7.7.1.1 p.326]
- "This section describes the NSRST portions of the NUP and NDC." [PSAR_ch07 §7.7.1.1 p.326]
- "The NDC and NUP each have an NST portion that provides power to NST breaker control and NST control systems." [PSAR_ch07 §7.7.1.1 p.326]
- "Compliance with regulatory criteria, identification of design criteria, and codes and standards that define the NDC and NUP safety design basis are described below." [PSAR_ch07 §7.7.1.2 p.327]
- "PDC are identified in Section 5.3." [PSAR_ch07 §7.7.1.2 p.327]
- "Compliance with PDC that are applicable to the NDC and NUP is described below." [PSAR_ch07 §7.7.1.2 p.327]
- "Consistent with PDC 2, Design bases for protection against natural phenomena, the NDC and NUP are designed to withstand the effects of natural phenomena without loss of capability to perform safety-significant functions." [PSAR_ch07 §7.7.1.2 p.327]
- "Safety-significant components are located within, and protected by, the reinforced concrete Nuclear Island Control Building (NCB) substructure." [PSAR_ch07 §7.7.1.2 p.327]
- "The location within the NCB provides protection from applicable natural phenomena including tornadoes and associated missiles, external flooding, and extreme climate conditions as described in Section 7.8.4." [PSAR_ch07 §7.7.1.2 p.327]
- "The safety-significant portions of the NDC and the NUP are separated by division, and are designed to withstand the effects of earthquakes in accordance with the methods described in Section 6.4.1." [PSAR_ch07 §7.7.1.2 p.327]
- "The NDC and the NUP components are designed, based on the appropriate combination of the effects of normal and accident conditions with the effects of natural phenomena, to maintain capability to perform safety-significant functions." [PSAR_ch07 §7.7.1.2 p.327]
- "Consistent with PDC 3, Fire protection, NDC and NUP NSRST components are designed and located to minimize the probability and effect of fires through the selection of non-combustible and non-fire sustaining materials, to the extent practical." [PSAR_ch07 §7.7.1.2 p.327]
- "Fire detection and firefighting features are described in Section 7.5.2." [PSAR_ch07 §7.7.1.2 p.327]
- "Consistent with PDC 4, Environmental and dynamic effects design bases, NDC and NUP NSRST components are designed to be compatible with the environmental conditions associated with normal operations, maintenance, testing, anticipated operational occurrences, and postulated accidents." [PSAR_ch07 §7.7.1.2 p.327]
- "These electrical systems and components are located in the NCB substructure and separated by division." [PSAR_ch07 §7.7.1.2 p.327]
- "The electrical systems and components are protected from dynamic effects, including the effects from missiles, pipe whipping, and discharge fluids that may result from equipment failures and from external hazards." [PSAR_ch07 §7.7.1.2 p.327]
- "Consistent with PDC 17, Electric power systems, electric power is not required in order to meet SARRDLs for anticipated operational occurrences or postulated accidents." [PSAR_ch07 §7.7.1.2 p.327]
- "The SR scram and ESF functions described in Section 7.6 are accomplished without the need for electric power in response to DBAs." [PSAR_ch07 §7.7.1.2 p.327]
- "Sufficient power is provided for safety-significant functions by the design of the NSRST NUP and NDC, however, failures of the electric power system do not adversely affect the performance of SR functions." [PSAR_ch07 §7.7.1.2 p.327]
- "SSCs that require electrical power to perform NSRST functions are supplied through the NSRST electrical systems." [PSAR_ch07 §7.7.1.2 p.327]
- "Consistent with PDC 18, Inspection and testing of electric power systems, the NSRST electrical systems are designed with capability to test periodically (1) the operability and functional performance of the components of the systems and (2) the operability of the systems as a whole and, under conditions as close to design as practical, the full operation sequence that brings the systems into operation, including operation of applicable portions of the protection system, and the transfer of power among systems." [PSAR_ch07 §7.7.1.2 p.327]
- "PRA safety functions (PSFs) are determined through the plant-specific PRA described in Section 3.1." [PSAR_ch07 §7.7.1.2 p.328]
- "The safety-significant PSFs are identified as SR functions or NSRST functions as defined in Section 5.2." [PSAR_ch07 §7.7.1.2 p.328]
- "The NUP and NDC support the following safety-significant functions, which are designated as NSRST to indicate the safety classification of components relied upon to perform the functions:" [PSAR_ch07 §7.7.1.2 p.328]

| Function ID | Function Description | NDC and NUP Functional Support | 출처 |
|---|---|---|---|
| DL4-RC3 | Control Rod Drive Driveline Scram Follow | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL4-RC4 | Automatic Seismic Trip | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL2-HR2 | Intermediate Sodium Pump Trip on Low Intermediate Heat Transport System Level | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL4-HR2 | Primary Sodium Pump Trip Automatic Backup | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL4-HR3 | Intermediate Sodium Pump Trip Automatic Backup | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL4-HR6 | Manual Primary Sodium Pump Trip | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL4-HR7 | Manual Intermediate Sodium Pump Trip | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL4-RR3b | Sodium Processing System Pumps Trip on Leak Detection | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL4-RR4c | Vapor Trap Cell Isolation on Overpressure | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL4-RR7 | Fuel Handling Building Barrier | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL4-RR8 | Manual Sodium Processing System Pump Trip on Leak Indication | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |
| DL5-PAM1 | Post-Accident Monitoring | The NDC and NUP provide electric power to support performance of these functions. | [PSAR_ch07 §7.7.1.2 p.328] |

- "Seismic classifications for NDC and NUP components are determined in accordance with the methods described in Section 6.4.1." [PSAR_ch07 §7.7.1.2 p.328]
- "Seismic special treatment is applied based on the seismic classification." [PSAR_ch07 §7.7.1.2 p.328]
- "The NSRST components of the NDC and NUP are classified SCN1." [PSAR_ch07 §7.7.1.2 p.328]
- "Seismic design, analysis, and qualification is performed as described in Section 6.4." [PSAR_ch07 §7.7.1.2 p.328]
- "NSRST components of the NDC and NUP are qualified to withstand seismic loads associated with the safe shutdown earthquake (described in Section 2.6.2) without loss of the capability to perform safety-significant functions." [PSAR_ch07 §7.7.1.2 p.328]
- "The NUP and NDC equipment is designed, tested, and qualified to commercial quality standards." [PSAR_ch07 §7.7.1.2 p.328]
- "Industry electrical equipment consensus standards are applied as special treatments to meet reliability and performance capability requirements as described in Section 7.7.1.4." [PSAR_ch07 §7.7.1.2 p.328]
- "Section 7.7.1.3 contains additional descriptions of conformance with industry standards." [PSAR_ch07 §7.7.1.2 p.328]
- "For system reliability and to ensure continuous and stable uninterrupted electrical power is provided to NI systems and components, the NUP comprises four independent divisions (A, B, C, and D), one for each Reactor Protection System division, consistent with IEEE 603-1991 (Reference 7.7.1-3) and IEEE 379-2000 (Reference 7.7.1-7)." [PSAR_ch07 §7.7.1.3.1 p.329]
- "In the event of a loss of all AC power, the inverters remain powered by the batteries for 72 hours (Divisions A and B) and 2 hours (Divisions C and D) to keep the 120 VAC UPS panelboard and NSRST loads energized." [PSAR_ch07 §7.7.1.3.1 p.329]
- "Independence of the redundant NSRST divisions is maintained by physical separation and electrical isolation between divisions, and between NST and NSRST SSCs, consistent with IEEE 384-1992 (Reference 7.7.1-4), ensuring a postulated single failure affects only a single division, consistent with IEEE 379-2000." [PSAR_ch07 §7.7.1.3.1 p.330]
- "For system reliability and to ensure continuous and stable uninterrupted electrical power is provided to NI systems and components, the NDC comprises four independent 250 VDC divisions - one for each Reactor Protection System division, consistent with IEEE 603-1991 and IEEE 379-2000." [PSAR_ch07 §7.7.1.3.2 p.330]
- "Divisions A and B batteries are sized to supply the respective division loads for 72 hours." [PSAR_ch07 §7.7.1.3.2 p.331]
- "Divisions C and D batteries are sized to supply the respective division loads for 2 hours." [PSAR_ch07 §7.7.1.3.2 p.331]
- "Independence of the redundant divisions is maintained by physical separation and electrical isolation between divisions, and between NST and NSRST SSCs, consistent with IEEE 384-1992, ensuring a postulated single failure affects only a single division, consistent with IEEE 379-2000." [PSAR_ch07 §7.7.1.3.2 p.331]
- "The battery rooms are temperature-controlled to mitigate accelerated cell aging from high operating temperatures and allow operation of the batteries within the temperature correction factor used for sizing the batteries." [PSAR_ch07 §7.7.1.3.2 p.331]
- "Special treatments are initially selected as described in Section 6.3." [PSAR_ch07 §7.7.1.4 p.332]
- "Industry codes and standards will be applied as special treatments as needed to meet reliability targets and performance requirements." [PSAR_ch07 §7.7.1.4 p.332]
- "These special treatments will be finalized and provided at the operating license stage." [PSAR_ch07 §7.7.1.4 p.332]
- "The following programmatic special treatments are applied to the NDC and NUP to meet quality, design, reliability, and performance requirements, and the associated summary program descriptions are provided in Chapter 8." [PSAR_ch07 §7.7.1.4 p.332]
- "Design Reliability Assurance Program" [PSAR_ch07 §7.7.1.4 p.332]
- "Equipment Qualification Program" [PSAR_ch07 §7.7.1.4 p.332]
- "Post Construction Inspection, Testing, and Analysis Program (Chapter 12)" [PSAR_ch07 §7.7.1.4 p.332]
- "Quality Assurance Program Description" [PSAR_ch07 §7.7.1.4 p.332]

- "Figure 7.7.1-1 Simplified NSRST Electrical Systems Single Line Diagram - Divisions A and B" [PSAR_ch07 Figure 7.7.1-1 p.334]

![[PSAR_ch07_Fig_7.7.1-1.png]]

- "Figure 7.7.1-2 Simplified NSRST Electrical Systems Single Line Diagram - Divisions C and D" [PSAR_ch07 Figure 7.7.1-2 p.335]

![[PSAR_ch07_Fig_7.7.1-2.png]]
- "The NDC and NUP include integrated voltmeters and ammeters to provide continuous monitoring locally in the equipment rooms and remotely via the UMC." [PSAR_ch07 §7.7.1.5 p.332]
- "Electrical protection and metering are provided for NUP equipment." [PSAR_ch07 §7.7.1.5 p.332]
- "Protection and alarms are provided to identify RVT and inverter faults." [PSAR_ch07 §7.7.1.5 p.332]
- "Protective devices have the ability to isolate the faults." [PSAR_ch07 §7.7.1.5 p.332]
- "Operation of a protection or monitoring device sends a common trouble signal to the UMC." [PSAR_ch07 §7.7.1.5 p.332]
- "Electrical protection and metering are provided for NDC equipment, including adequate protection against overload and short circuit conditions under normal operation and off-normal operation." [PSAR_ch07 §7.7.1.5 p.332]
- "The statuses of the normal battery chargers, swing battery chargers, battery transfer switches, and DC switchboards are monitored through the UMC." [PSAR_ch07 §7.7.1.5 p.332]
- "Protection and alarms are provided to identify normal and swing battery charger faults." [PSAR_ch07 §7.7.1.5 p.332]
- "Protective devices have the ability to isolate the faults." [PSAR_ch07 §7.7.1.5 p.332]
- "Operation of a protection or monitoring device sends a common trouble signal to the UMC." [PSAR_ch07 §7.7.1.5 p.332]
- "The battery chargers serve as isolation devices between the AC input power from the NST NI AC electrical power system and NDC, consistent with IEEE 384-1992." [PSAR_ch07 §7.7.1.5 p.332]
- "The battery chargers are designed so that they do not become a load on the battery due to power feedback during loss of AC power to the chargers." [PSAR_ch07 §7.7.1.5 p.332]
- "The battery charger output current is limited for overload protection." [PSAR_ch07 §7.7.1.5 p.332]
- "Each battery charger has one AC input circuit breaker and two DC output disconnect switches (normal output and output to BTS) for charger protection and isolation." [PSAR_ch07 §7.7.1.5 p.332]
- "The two output disconnect switches are mechanically interlocked to prevent the switches from being closed concurrently." [PSAR_ch07 §7.7.1.5 p.332]
- "Overvoltage protection coordination is provided between the battery chargers and the NUP inverters; the DC overvoltage protection in the battery charger shuts down the charger automatically before the inverter overvoltage protection is activated." [PSAR_ch07 §7.7.1.5 p.333]
- "The battery charger design prevents propagation of AC input power temporary overvoltage/undervoltage to DC battery circuits, DC-connected loads, and to the inverter." [PSAR_ch07 §7.7.1.5 p.333]
- "When input voltage and frequency to the battery chargers are outside the operating limits, resulting in unacceptable output voltages, the battery chargers shut down and provide electrical isolation to the NDC. The battery chargers return to operation automatically when the input voltage and frequency are restored within the normal operating limits." [PSAR_ch07 §7.7.1.5 p.333]
- "Protection and alarms for the DC switchboards are provided to identify faults." [PSAR_ch07 §7.7.1.5 p.333]
- "Protective devices have the ability to isolate the faults." [PSAR_ch07 §7.7.1.5 p.333]
- "Operation of a protection or monitoring device sends a common trouble signal to the UMC." [PSAR_ch07 §7.7.1.5 p.333]

## 해설
전기 계통은 Nuclear Island(`NI`) Auxiliary Electrical Systems, `NI` Ancillary Electrical System, Energy Island Auxiliary Electrical System이며, `NI` Auxiliary Electrical Systems 일부만 NSRST%%t:NSRST%%이고 나머지는 NST%%t:NST%%이다. `NI` 보조 전기 계통에는 `Nuclear Island Uninterruptible AC Power Supply System`(`NUP`)과 `Nuclear Island DC Power Supply System`(`NDC`)이 포함되고, 두 계통은 모든 운전 모드에서 `NI` 계통에 전원을 준다. `NUP`·`NDC`의 Division A, B, C, D 일부가 NSRST%%t:NSRST%% Structures, Systems, and Components%%t:SSC%% 기능 요건을 지원하므로 NSRST%%t:NSRST%%로 분류되며, 각 계통의 NST%%t:NST%% 부분은 NST%%t:NST%% breaker 제어와 제어 계통에 전원을 준다. 원문은 `NUP`나 `NDC` 고장이 SR%%t:SR%% 기능 수행 능력에 영향을 주지 않는다고 적는다.

principal design criteria%%t:PDC%% 2에 따라 safety-significant 구성품은 철근콘크리트 `NCB` 하부구조 안에서 토네이도와 미사일, 외부 홍수, 극한 기후로부터 보호되고, division별로 분리되어 Section 6.4.1 방법으로 지진을 견디도록 설계된다. PDC%%t:PDC%% 3에 따라 NSRST%%t:NSRST%% 구성품은 실용적 범위에서 불연성 재료를 선택해 화재 확률과 영향을 줄이고, PDC%%t:PDC%% 4에 따라 정상부터 가상 사고까지의 환경 조건과 동적 영향에서 보호된다. PDC%%t:PDC%% 17에 대해 원문은 Anticipated Operational Occurrence%%t:AOO%%나 가상 사고에서 specified acceptable system radionuclide release design limit%%t:SARRDL%%을 만족하는 데 전원이 필요 없고, §7.6의 SR%%t:SR%% scram과 `ESF` 기능이 DBA%%t:DBA%%에서 전원 없이 수행된다고 적는다. NSRST%%t:NSRST%% 기능에 전원이 필요한 SSC%%t:SSC%%는 NSRST%%t:NSRST%% 전기 계통에서 급전된다. PDC%%t:PDC%% 18에 따라 NSRST%%t:NSRST%% 전기 계통은 구성품과 계통 전체의 운전성, 기동 순서, 계통 간 전원 전환을 주기적으로 시험할 수 있게 설계된다.

`NUP`와 `NDC`가 전원을 주는 NSRST%%t:NSRST%% 기능은 `DL4-RC3`, `DL4-RC4`, `DL2-HR2`, `DL4-HR2`, `DL4-HR3`, `DL4-HR6`, `DL4-HR7`, `DL4-RR3b`, `DL4-RR4c`, `DL4-RR7`, `DL4-RR8`, `DL5-PAM1`이다. 이 표는 `DL4-RR8`을 `Manual Sodium Processing System Pump Trip on Leak Indication`으로 적는다. NSRST%%t:NSRST%% 구성품의 지진 분류는 `SCN1`이고 Safe Shutdown Earthquake%%t:SSE%% 하중에서 safety-significant 기능을 잃지 않도록 검증되며, 장비는 상용 품질 표준으로 설계·시험·검증되고 산업 전기 표준이 special treatment로 적용된다.

`NUP`는 `RPS` division마다 하나씩 네 독립 division(A, B, C, D)으로 이루어지며, `IEEE 603-1991`과 `IEEE 379-2000`에 맞춘다. 모든 `AC` 전원을 잃으면 inverter는 전지로 Divisions A와 B에서 72 hours, Divisions C와 D에서 2 hours 동안 `120 VAC UPS panelboard`와 NSRST%%t:NSRST%% 부하를 유지한다. `NDC`도 `RPS` division마다 하나씩 네 독립 `250 VDC` division이며, Divisions A·B 전지는 72 hours, Divisions C·D 전지는 2 hours 동안 부하를 공급하도록 크기가 정해진다. 두 계통 모두 division 사이, NST%%t:NST%%와 NSRST%%t:NSRST%% SSC%%t:SSC%% 사이의 물리적 분리와 전기적 격리를 `IEEE 384-1992`에 맞춰 유지해 단일 고장이 한 division에만 영향을 주게 한다. 전지실은 온도 제어되어 고온에 의한 가속 노화를 줄이고 전지 크기 산정의 온도 보정 계수 안에서 운전하게 한다.

special treatment는 Section 6.3에 따라 초기 선정되며, 신뢰도 목표와 성능 요건을 위한 산업 규격 special treatment는 operating license%%t:OL%% 단계에서 확정·제공된다. programmatic special treatment는 Design Reliability Assurance Program, Equipment Qualification Program, Post Construction Inspection, Testing, and Analysis Program, Quality Assurance Program Description이다.

계측 요건 절에 따르면 직류 전원 계통과 무정전 교류 전원 계통은 전압계와 전류계를 갖추어 기기실에서 국부적으로, `UMC`를 통해 원격으로 상시 감시된다. 보호·감시 장치가 동작하면 공통 trouble 신호가 `UMC`로 간다. 축전지 충전기는 NST%%t:NST%% 교류 전원과 직류 전원 계통 사이의 격리 장치 역할을 `IEEE 384-1992`에 맞게 하고, 교류 전원 상실 시 축전지의 부하가 되지 않으며, 입력 전압·주파수가 운전 한계를 벗어나면 정지해 직류 계통을 격리하고 정상으로 돌아오면 자동으로 운전을 재개한다.

## 관련 문서
- [[Natrium_System_IC_Architecture]]
- [[Natrium_System_Reactor_Protection]]
- [[Natrium_System_Nuclear_Instrumentation]]
- [[Natrium_System_Radiation_Monitoring]]
- [[Natrium_NSRST_Functions]]
- [[Natrium_Building_NI_Control]]
- [[PSAR_ch07]]
- [[Natrium_SER_IC_Electrical_Structures_Review]]
- [[Natrium_SER_Electrical_Buildings_PDC_Conformance]]
