---
type: natrium
aliases: []
sources: [PSAR_ch07, PSAR_ch05, PSAR_ch06]
status: checked
verified: 2026-09-16
term:
tags: [natrium, psar-ch7]
terms_pending: []
---
# Natrium NI Fire Protection System (NFP)

> [!abstract] 요약
> `PSAR` Chapter 7의 Nuclear Island Fire Protection System(`NFP`)은 네 계통의 모음이며, `NI Fire Water Distribution System`(`NFD`), `NI Fire Suppression System`(`NFS`), `NI Fire Detection and Alarm System`(`NFA`)은 Non-Safety-Related with No Special Treatment%%t:NST%%, Sodium Leak Detection, Collection, and Containment System(`NNA`)은 Non-Safety-Related with Special Treatment%%t:NSRST%%이다. `NNA`는 누설 탐지 신호로 `SPS` 밸브 격리, pump trip, cell 격리 기능을 지원하며, Fire Protection Program과 Fire Hazards Analysis는 operating license%%t:OL%% 단계에서 제공될 예정이고, clamshell 설계의 시험 방법과 합격 기준은 OL%%t:OL%% 단계를 뒷받침하도록 정해질 예정이다.

## 원문 사실
- "The Nuclear Island Fire Protection System (NFP) is a collection of four systems located throughout the Nuclear Island (NI)." [PSAR_ch07 §7.5.2.1 p.235]
- "The NFP incorporates dedicated systems and equipment located within the NI facilities and associated yard areas." [PSAR_ch07 §7.5.2.1 p.235]
- "The primary purpose of the NFP is to mitigate the effects of fire within and around the NI facilities." [PSAR_ch07 §7.5.2.1 p.235]
- "The NI Fire Water Distribution System (NFD) distributes fire water for fire hydrants and water-based fire suppression within NI buildings, facilities, structures, and yard area." [PSAR_ch07 §7.5.2.1 p.235]
- "The water supply to the NFD is from the Energy Island Fire Protection System (EFP)." [PSAR_ch07 §7.5.2.1 p.235]
- "NFD is non-safety-related with no special treatment (NST)." [PSAR_ch07 §7.5.2.1 p.235]
- "The NI Fire Suppression System (NFS) suppresses and controls fire with water, clean agents, and chemical means in both automatic systems and manual fire-fighting methods." [PSAR_ch07 §7.5.2.1 p.235]
- "NFS is NST." [PSAR_ch07 §7.5.2.1 p.235]
- "The NI Fire Detection and Alarm System (NFA) detects smoke and fire, monitors and controls suppression systems, and notifies personnel of fire emergency situations." [PSAR_ch07 §7.5.2.1 p.235]
- "NFA is NST." [PSAR_ch07 §7.5.2.1 p.235]
- "The Sodium Leak Detection, Collection, and Containment System (NNA) detects, collects, and contains sodium leaks to mitigate sodium fires." [PSAR_ch07 §7.5.2.1 p.235]
- "The design basis strategy for NNA is to mitigate the effects of a sodium fire once a leak has occurred." [PSAR_ch07 §7.5.2.1 p.235]
- "Leak prevention is outside the scope of NNA and is addressed by other systems." [PSAR_ch07 §7.5.2.1 p.235]
- "NNA leak detection contributes to automatic and manual leak responses required to meet Defense Lines (DL)." [PSAR_ch07 §7.5.2.1 p.235]
- "NNA is non-safety-related with special treatment (NSRST)." [PSAR_ch07 §7.5.2.1 p.235]
- "NNA SSCs are classified based on events currently considered in the PRA." [PSAR_ch07 §7.5.2.1 p.235]
- "As the fire analysis and PRA matures, the safety classification and defense line allocations for these SSCs may change at the operating license stage." [PSAR_ch07 §7.5.2.1 p.235]
- "Compliance with regulatory criteria and identification of design criteria and codes and standards that define the NFP design basis are described below." [PSAR_ch07 §7.5.2.2 p.235]
- "Principal Design Criteria (PDC) are identified in Section 5.3." [PSAR_ch07 §7.5.2.2 p.236]
- "Compliance with PDC that are applicable to the NFP is described below." [PSAR_ch07 §7.5.2.2 p.236]
- "Consistent with PDC 2, Design bases for protection against natural phenomena, NFP components are designed to withstand the effects of natural phenomena without loss of capability to perform their safety functions." [PSAR_ch07 §7.5.2.2 p.236]
- "Consistent with PDC 3, Fire Protection, NFP is designed and located to minimize the probability and effect of fire and explosions to safety-significant structures, systems, or components (SSCs)." [PSAR_ch07 §7.5.2.2 p.236]
- "NFP materials are noncombustible and fire-resistant wherever possible." [PSAR_ch07 §7.5.2.2 p.236]
- "NFA, NFD, and NFS are designed and provided with appropriate capacity and capability to minimize the adverse effects of fires on safety significant SSCs." [PSAR_ch07 §7.5.2.2 p.236]
- "NFD and NFS are designed to ensure that their rupture or inadvertent operation does not significantly impair the safety capability of these SSCs." [PSAR_ch07 §7.5.2.2 p.236]
- "Consistent with PDC 4, Environmental and dynamic effects design bases, NFP systems and components are designed to accommodate the effects of, and to be compatible with, the environmental conditions associated with normal operation, maintenance, testing, anticipated operational occurrences, and postulated accidents, including the effects of liquid sodium and its aerosols and oxidation products." [PSAR_ch07 §7.5.2.2 p.236]
- "These systems and components are appropriately protected against dynamic effects that may result from equipment failures and from events and conditions outside the nuclear power unit." [PSAR_ch07 §7.5.2.2 p.236]
- "Chemical consequences of accidents, such as sodium leakage, are considered for the design of NNA components." [PSAR_ch07 §7.5.2.2 p.236]
- "Consistent with PDC 73, Sodium leakage detection and reaction prevention and mitigation, the NNA sodium leak detection system provides the means to detect and identify sodium leakage as practical and to limit and control the extent of sodium-air and sodium-concrete reactions." [PSAR_ch07 §7.5.2.2 p.236]
- "The NNA leak mitigative features and drainage system mitigates the effects of fires resulting from sodium-air and sodium-concrete reactions to ensure the safety function of safety significant SSCs are maintained." [PSAR_ch07 §7.5.2.2 p.236]
- "Consistent with PDC 74, Sodium/water reaction prevention/mitigation, there are no water containing systems within the Reactor Building or Reactor Auxiliary Building due to the presence of sodium." [PSAR_ch07 §7.5.2.2 p.236]
- "Structures housing sodium-containing systems do not contain fire water suppression systems to avoid contact between sodium and water and to limit the adverse effects of chemical reactions between sodium and water on the capability of SSCs to perform safety-significant functions." [PSAR_ch07 §7.5.2.2 p.236]
- "Fire water suppression systems are not provided in areas with sodium-containing systems in the FHB." [PSAR_ch07 §7.5.2.2 p.236]
- "Probabilistic risk assessment safety functions (PSFs) are determined through the plant-specific PRA described in Section 3.1." [PSAR_ch07 §7.5.2.2 p.236]
- "Safety-significant PSFs are defined in Section 5.2." [PSAR_ch07 §7.5.2.2 p.236]
- "The NFD, NFS, and NFA do not support safety-significant functions and are designated safety classification NST." [PSAR_ch07 §7.5.2.2 p.236]
- "The NNA supports the following safety-significant functions, which are designated as NSRST to indicate the safety classification of NNA components relied upon to perform the function:" [PSAR_ch07 §7.5.2.2 p.237]

| Function ID | Function Description | NNA Functional Support | 출처 |
|---|---|---|---|
| DL4-RR3a | Sodium Processing System (SPS) Supply Valve Isolation on Leak Detection (NSRST) | NNA sends leak detection signal to Auxiliary Monitoring and Control System (AMC). AMC automatically closes Primary SPS (SPS-P) valve. | [PSAR_ch07 §7.5.2.2 p.237] |
| DL4-RR3b | SPS Pumps Trip on Leak Detection (NSRST) | NNA sends leak detection signal to AMC. AMC automatically trips SPS-P pumps. | [PSAR_ch07 §7.5.2.2 p.237] |
| DL4-RR3c | SPS Cells Barrier Isolation on Leak Detection (NSRST) | NNA sends leak detection signal to the Utility Monitoring and Control System (UMC). UMC automatically closes NI Heating, Ventilation, and Air Conditioning System (NHV) dampers. | [PSAR_ch07 §7.5.2.2 p.237] |

- "Regulatory Guide 1.189, Revision 5, Fire Protection for Nuclear Power Plants" [PSAR_ch07 §7.5.2.2 p.237]
- "Safety classifications for major safety-significant NNA components are provided in Table 7.5.2-2." [PSAR_ch07 §7.5.2.2 p.237]
- "Full Conformance. The NFP is designed to Regulatory Guide (RG) 1.189, Revision 5, “Fire Protection for Nuclear Power Plants,” which meets the regulatory requirements of 10 CFR 50.48(a)." [PSAR_ch07 §7.5.2.2 p.237]
- "RG 1.189 contains guidance for fire protection of nuclear power plants, including the Fire Protection Program, Fire Hazards Analysis, building design, passive features, and fire protection system design and installation." [PSAR_ch07 §7.5.2.2 p.237]
- "The NFP design scope is limited to fire protection system design and installation, which includes NFD, NFS, and NFA systems only." [PSAR_ch07 §7.5.2.2 p.237]
- "There are no guidelines in RG 1.189 related to sodium leak detection, collection, or containment." [PSAR_ch07 §7.5.2.2 p.237]
- "NNA has an initial seismic classification of SCN1 with an NSRST active function required after a seismic event of automatic valve closure upon sodium leak detection in the SPS-P." [PSAR_ch07 §7.5.2.2 p.237]
- "Additional design requirements for fire protection are applied to the NFP using the design codes listed in Table 7.5.2-1." [PSAR_ch07 §7.5.2.2 p.237]
- "The Fire Protection Program and Fire Hazards Analysis will be provided at the operating license stage." [PSAR_ch07 §7.5.2.3 p.237]
- "The Fire Protection Program addresses those SSCs that could affect safety or the protection of licensed radioactive materials." [PSAR_ch07 §7.5.2.3 p.237]
- "The design features of the specific SSC depend on the SSC's defense line functions assigned through the PRA, system function, and location within the plant to ensure requirements of the PRA and PDC 73 can be met." [PSAR_ch07 §7.5.2.3.4 p.239]
- "The overall sodium fire strategy is to use passive prevention and mitigation features (e.g., steel plating, or constant inert environments) and only add active features (e.g., inert gas flooding systems) where necessary." [PSAR_ch07 §7.5.2.3.4 p.240]
- "Leaked sodium will be contained within the process cell." [PSAR_ch07 §7.5.2.3.4 p.240]
- "The current design establishes inerted cells for portions of the primary SPS within the RAB and non-inerted cells for portions of the IHT within the RAB." [PSAR_ch07 §7.5.2.3.4 p.240]
- "For cells without an inerted environment, the cell will either be evaluated for combustion (depending on the available oxygen population) or other mitigation features (such as a suppression deck) will be included." [PSAR_ch07 §7.5.2.3.4 p.240]
- "Guard enclosures are applied to piping, nozzles, and components in locations where sodium leak interactions with safety-significant components cannot be tolerated, such as the HAA." [PSAR_ch07 §7.5.2.3.4 p.240]
- "Pre-service and in-service testing as required by the Reliability and Integrity Management program will be performed." [PSAR_ch07 §7.5.2.3.4 p.240]
- "First-of-a-kind aspects of the clamshell design will be tested to ensure it can perform its required function." [PSAR_ch07 §7.5.2.3.4 p.240]
- "The methods of testing and acceptance criteria will be determined to support the operating license stage." [PSAR_ch07 §7.5.2.3.4 p.240]
- "Suppression decks will be applied to catch pans where the environmental oxygen volume cannot be limited." [PSAR_ch07 §7.5.2.3.4 p.241]
- "Postulated ruptures initially include moderate energy piping leakage cracks of a Dt/4 orifice size as well as full-circumferential breaks for non-seismic piping." [PSAR_ch07 §7.5.2.3.4 p.241]
- "As the Natrium design matures, alternative methods may be considered and will be described at the operating license stage." [PSAR_ch07 §7.5.2.3.4 p.241]
- "Special treatments are initially selected as described in Section 6.3." [PSAR_ch07 §7.5.2.4 p.242]
- "Preliminary selection of design and construction codes and standards applicable to the NFP is provided in Table 7.5.2-1." [PSAR_ch07 §7.5.2.4 p.242]
- "The following programmatic special treatments are preliminarily identified as applicable to NFP to meet quality, design, reliability, and performance requirements." [PSAR_ch07 §7.5.2.4 p.242]
- "The associated summary program descriptions are provided in Chapter 8." [PSAR_ch07 §7.5.2.4 p.242]

| Programmatic special treatment | 출처 |
|---|---|
| Quality Assurance Program (satisfies RG 1.143 quality assurance requirements) | [PSAR_ch07 §7.5.2.4 p.242] |
| Equipment Qualification Program | [PSAR_ch07 §7.5.2.4 p.242] |
| Post-Construction Inspection, Testing, and Analysis Program (Chapter 12) | [PSAR_ch07 §7.5.2.4 p.242] |
| Design Reliability Assurance Program | [PSAR_ch07 §7.5.2.4 p.242] |
| Testing Program | [PSAR_ch07 §7.5.2.4 p.242] |

- "The status of the NFS, and NFA are monitored within the NFA." [PSAR_ch07 §7.5.2.5 p.242]
- "Each building has its own Fire Alarm Control Panel, and signals associated with fire protection systems in the building are monitored by the Fire Alarm Control Panel." [PSAR_ch07 §7.5.2.5 p.242]
- "Each Fire Alarm Control Panel is networked, and signals are sent to the NFA workstation in the MCR." [PSAR_ch07 §7.5.2.5 p.242]
- "The sodium leak detectors are monitored within NNA." [PSAR_ch07 §7.5.2.5 p.243]
- "Leak detector activation generates an alarm signal to NIC." [PSAR_ch07 §7.5.2.5 p.243]

| Equipment | Safety Classification | 출처 |
|---|---|---|
| IHX Nozzle Clamshell & Guard Enclosure | NSRST | [PSAR_ch07 Table 7.5.2-2 p.245] |
| IHX Nozzle Clamshell Leak Detection | NSRST | [PSAR_ch07 Table 7.5.2-2 p.245] |
| IHX Nozzle Clamshell & Guard Enclosure Drain Lines | NSRST | [PSAR_ch07 Table 7.5.2-2 p.245] |
| SPS-P Sodium Leak Detectors | NSRST | [PSAR_ch07 Table 7.5.2-2 p.245] |

- "Safety-significant sodium containing systems include the PHT, IHT, IAC, CRD, RES, SPS, SCG, and FHE." [PSAR_ch05 §5.3.6.3 p.45]
- "The PHT, IHT, IAC, RES, SPS, SCG, and FHE include a means of detecting or limiting sodium-air and sodium-concrete reactions" [PSAR_ch05 §5.3.6.4 p.45]
- "Water-based fire suppression systems in the FHB are separated from sodium-containing systems and components." [PSAR_ch05 §5.3.6.5 p.46]
- "PIC sodium removal is performed in a physically isolated cleaning vessel and uses a combination of control system permissives, software integrity level, and passive engineered controls to preclude excess sodium-water reactions." [PSAR_ch05 §5.3.6.5 p.46]
- "SCN1 should be assigned to impose seismic qualification for active components" [PSAR_ch06 §6.4.1.1 p.14]

## 해설
Nuclear Island Fire Protection System(`NFP`)은 Nuclear Island 전반에 있는 네 계통의 모음이며, 주목적은 `NI` 시설 안팎의 화재 영향 완화이다. `NI Fire Water Distribution System`(`NFD`), `NI Fire Suppression System`(`NFS`), `NI Fire Detection and Alarm System`(`NFA`)은 NST%%t:NST%%이고, `NNA`는 NSRST%%t:NSRST%%이다. `NFD` 물은 Energy Island Fire Protection System(`EFP`)에서 공급된다. `NNA`의 `design basis strategy`는 누설이 일어난 뒤 소듐 화재 영향을 완화하는 것이며 누설 방지는 `NNA` 범위 밖이다. `NNA` Structures, Systems, and Components%%t:SSC%%는 현재 PRA에서 고려한 사건에 기반해 분류되며, 화재 해석과 PRA가 성숙하면 OL%%t:OL%% 단계에서 안전 분류와 Defense Line%%t:DL%% 배정이 바뀔 수 있다(`may`).

principal design criteria%%t:PDC%% 3에 따라 `NFP`는 safety-significant SSC%%t:SSC%%에 대한 화재·폭발의 가능성과 영향을 최소화하도록 설계·배치되고, `NFD`와 `NFS`는 파손이나 의도하지 않은 작동(`inadvertent operation`)이 그 SSC%%t:SSC%%의 안전 능력을 크게 해치지 않도록 설계된다. PDC%%t:PDC%% 73에 따라 `NNA` 누설 탐지 계통은 실행 가능한 범위에서(`as practical`) 소듐 누설을 탐지·식별하고 소듐-공기·소듐-콘크리트 반응의 범위를 제한·제어하는 수단을 제공하며, 누설 완화 특성과 배수 계통이 그 반응으로 인한 화재 영향을 완화한다. PDC%%t:PDC%% 74에 따라 Reactor Building과 Reactor Auxiliary Building에는 소듐 때문에 물을 담은 계통이 없고, 소듐 계통이 있는 구조물과 `FHB`의 소듐 계통 구역에는 소화수 설비를 두지 않는다.

`NFD`, `NFS`, `NFA`는 safety-significant 기능을 지원하지 않는다. `NNA`의 NSRST%%t:NSRST%% 기능은 누설 탐지 신호에 따른 `SPS` 공급 밸브 격리(`DL4-RR3a`), `SPS` pump trip(`DL4-RR3b`), `SPS` cell barrier%%t:BARRIER%% 격리(`DL4-RR3c`)이며, 앞의 둘은 Auxiliary Monitoring and Control System(`AMC`)이 `SPS-P` 밸브를 닫고 pump를 trip시키고, 뒤의 것은 Utility Monitoring and Control System(`UMC`)이 `NHV` damper를 닫아 수행한다. `NFP`는 `RG 1.189, Revision 5`에 완전 부합하지만 `NFP` 설계 범위는 `NFD`, `NFS`, `NFA`에 한정되고, `RG 1.189`에는 소듐 누설 탐지·수집·격납 지침이 없다. `NNA`의 초기 지진 분류는 `SCN1`이며, Chapter 7은 이와 함께 지진 뒤 필요한 NSRST%%t:NSRST%% 능동 기능으로 `SPS-P` 소듐 누설 탐지 시 자동 밸브 닫힘을 적는다.

Fire Protection Program과 Fire Hazards Analysis는 OL%%t:OL%% 단계에서 제공될 예정이다(`will`). 소듐 화재 전략은 피동 예방·완화 특성(예: 강판, 상시 불활성 환경)을 쓰고 필요한 곳에만 능동 특성(예: 불활성 기체 flooding)을 더하는 것이며, `RAB`의 primary `SPS` 일부에는 inerted cell, `IHT` 일부에는 non-inerted cell이 설정되며, 누설 소듐은 process cell 안에 담길 예정이다(`will`). `HAA`처럼 소듐 누설과 safety-significant 구성품의 상호작용을 허용할 수 없는 곳에는 guard enclosure를 적용하고, clamshell 설계의 `first-of-a-kind` 측면은 시험되며 시험 방법과 합격 기준은 OL%%t:OL%% 단계를 뒷받침하도록 정해질 예정이다(`will`). 가정 파단은 처음에 moderate energy 배관의 `Dt/4` 크기 누설 균열과 비지진 배관의 전 원주 파단을 포함하며, 설계가 성숙하면 다른 방법이 고려될 수 있고(`may`), 그 방법은 OL%%t:OL%% 단계에서 기술될 예정이다(`will`). `Table 7.5.2-2`에서 `IHX` nozzle clamshell과 guard enclosure, 그 누설 탐지와 배수관, `SPS-P` 소듐 누설 탐지기는 NSRST%%t:NSRST%%이다.

`PSAR` Chapter 5는 safety-significant 소듐 계통을 `PHT`, `IHT`, `IAC`, `CRD`, `RES`, `SPS`, `SCG`, `FHE`로, 소듐-공기·소듐-콘크리트 반응을 탐지하거나 제한하는 수단을 갖춘 계통을 `PHT`, `IHT`, `IAC`, `RES`, `SPS`, `SCG`, `FHE`로 적고, `FHB`의 물 기반 소화설비가 소듐 계통과 분리되며 `PIC` 소듐 제거가 `software integrity level` 등을 써서 과도한 소듐-물 반응을 막는다고 적는다. Chapter 6은 능동 구성품에 지진 검증을 부과하려면 `SCN1`을 부여해야 한다(`should`)고 적는다.

## 관련 문서
- [[Natrium_NSRST_Functions]]
- [[Natrium_PDC_Additional]]
- [[Natrium_Seismic_Classification]]
- [[Natrium_System_NI_HVAC]]
- [[PSAR_ch07]]
