---
type: natrium
aliases: []
sources:
- PSAR_ch07
- PSAR_ch04
- PSAR_ch05
- SER_KU1_CP
status: checked
verified: 2026-10-17
term: null
tags:
- natrium
- psar-ch7
terms_pending: []
---

# Natrium NI Heating, Ventilation, and Air Conditioning System (NHV)

> [!abstract] 요약
> `PSAR` Chapter 7의 Nuclear Island Heating, Ventilation, and Air Conditioning System(`NHV`)은 건물별로 배정되며, functional containment barrier 관통부 격리, `FHB` 배기의 `HEPA` 여과와 감시되는 plant stack을 통한 제어 방출 경로, Main Control Room 격리로 Non-Safety-Related with Special Treatment%%t:NSRST%% 기능을 지원한다. 격리 damper와 valve는 Non-Safety-Related with No Special Treatment%%t:NST%% 전원을 받고 전원 상실 시 fail closed로 기능을 달성한다.

## 원문 사실
- "The Nuclear Island Heating, Ventilation, and Air Conditioning System (NHV) is allocated on a per building basis within the nuclear island." [PSAR_ch07 §7.5.1.1 p.226]
- "Each building includes unique design function requirements from the heating, ventilation and air conditioning (HVAC) system to regulate and move heated and cooled air throughout the specific building." [PSAR_ch07 §7.5.1.1 p.226]
- "The HVAC systems provide fresh air and control exhaust air from all nuclear island (NI) buildings." [PSAR_ch07 §7.5.1.1 p.226]
- "The Reactor Auxiliary Building (RAB), Reactor Building (RXB), Fuel Handling Building (FHB) and Fuel Auxiliary Building (FAB) include radiologically controlled areas (RCAs) for which HVAC airflow is controlled from areas of lesser potential contamination to areas of higher potential contamination." [PSAR_ch07 §7.5.1.1 p.226]
- "The Nuclear Island Control Building (NCB) does not contain RCAs." [PSAR_ch07 §7.5.1.1 p.226]
- "The NHV is classified as non-safety-related with special treatment (NSRST) to support radionuclide retentions functions described in Section 7.5.1.2 and Main Control Room (MCR) isolation as described in Section 7.5.1.3." [PSAR_ch07 §7.5.1.1 p.226]
- "The compliance with regulatory criteria, identification of design criteria, and codes and standards that define the NHV design basis are described below." [PSAR_ch07 §7.5.1.2 p.226]
- "Principal Design Criteria (PDC) are identified in Section 5.3." [PSAR_ch07 §7.5.1.2 p.226]
- "Compliance with PDC that are applicable to NHV are described below." [PSAR_ch07 §7.5.1.2 p.226]
- "Consistent with PDC 2, Design bases for protection against natural phenomena, the NHV is designed to withstand the effects of natural phenomena without loss of capability to perform safety-significant functions." [PSAR_ch07 §7.5.1.2 p.226]
- "The methods applied for the evaluation of natural phenomena and the determination of associated design basis hazard levels are described in Section 6.1.1." [PSAR_ch07 §7.5.1.2 p.226]
- "Safety-significant NHV equipment are located within structures that provide protection from natural phenomena as described in Section 7.8." [PSAR_ch07 §7.5.1.2 p.226]
- "Consistent with PDC 3, Fire protection, NHV is designed to minimize the probability and effect of fires through the selection of non-combustible and non-fire sustaining materials, to the extent practical." [PSAR_ch07 §7.5.1.2 p.226]
- "NHV is designed to respond to signals received from the NFP system in response to fire and smoke in the plant to mitigate the effects of fires." [PSAR_ch07 §7.5.1.2 p.226]
- "Fire detection and firefighting features are described in Section 7.5.2." [PSAR_ch07 §7.5.1.2 p.226]
- "Consistent with PDC 4, Environmental and dynamic effects design bases, the NHV is designed to accommodate the effects of and be compatible with the environmental conditions associated with normal operations, including anticipated operational occurrences, and postulated accidents." [PSAR_ch07 §7.5.1.2 p.226]
- "In areas with potential for airborne contaminants or sodium, appropriate compatible materials are selected or coatings are applied to mitigate adverse interactions which could compromise the ability to perform safety-significant functions." [PSAR_ch07 §7.5.1.2 p.227]
- "Consistent with PDC 16, Containment design, the NHV is designed to provide isolation of functional containment barrier penetrations to support radionuclide retention." [PSAR_ch07 §7.5.1.2 p.227]
- "The NHV isolation dampers and valves are designed to fail closed on loss of power to provide the isolation function." [PSAR_ch07 §7.5.1.2 p.227]
- "Consistent with PDC 19, Control room, the NHV design provides suitable environmental conditions for normal operation of the MCR." [PSAR_ch07 §7.5.1.2 p.227]
- "The NHV design for isolation ensures control room habitability is maintained for radiological, sodium aerosol, and chemical hazards associated with accident conditions." [PSAR_ch07 §7.5.1.2 p.227]
- "Consistent with PDC 44, Structural and equipment cooling, the NHV provides cooling to remove heat from safety-significant SSCs to facilitate their operation during normal operating conditions." [PSAR_ch07 §7.5.1.2 p.227]
- "NHV structural and equipment cooling is not required to support the function of safety-significant SSCs during DBAs." [PSAR_ch07 §7.5.1.2 p.227]
- "Consistent with PDC 64, Monitoring radioactivity releases, the NHV maintains the RCAs at a negative pressure to prevent the inadvertent release of airborne radioactive constituents." [PSAR_ch07 §7.5.1.2 p.227]
- "The NHV is designed such that the exhaust flows from areas of lesser potential contamination to areas of higher potential contamination by controlling the negative pressure distributions within buildings." [PSAR_ch07 §7.5.1.2 p.227]
- "Exhaust from RXB, FHB, RAB, and FAB is through the main plant stack for effluent monitoring by the Radiation Monitoring System described in Section 7.6.6." [PSAR_ch07 §7.5.1.2 p.227]
- "Radionuclide retention, control of exhaust, and respiratory protection through MCR isolation ensures compliance with 10 CFR Part 20 requirements." [PSAR_ch07 §7.5.1.2 p.227]
- "NRC regulatory guidance documents are listed in Section 1.4.1." [PSAR_ch07 §7.5.1.2 p.227]
- "Guidance applicable to NHV, along with a description of the use and conformance to the guidance is provided below:" [PSAR_ch07 §7.5.1.2 p.227]
- "RG 1.13, Rev 2, Spent Fuel Storage Facility Design Basis" [PSAR_ch07 §7.5.1.2 p.227]
- "Partial conformance. RG 1.13 is applicable to the NHV design to support “Limiting Offsite Release of Radioactivity” for the FHB ventilation systems." [PSAR_ch07 §7.5.1.2 p.227]
- "RG 1.78, Rev 2, Evaluating the Habitability of a Nuclear Power Plant Control Room During a Postulated Hazardous Chemical Release" [PSAR_ch07 §7.5.1.2 p.227]
- "Partial conformance. RG 1.78 Regulatory Positions C.3 and C.4 contain guidance on control room HVAC and isolation systems." [PSAR_ch07 §7.5.1.2 p.227]
- "Regulatory Position C.4.1, Detection System, is used as guidance for NHV instruments and control systems." [PSAR_ch07 §7.5.1.2 p.227]
- "Control room habitability as described in RG 1.78 is assured through the NSRST manual isolation design function of the MCR envelope upon indication of toxic hazard by the fresh air intake sensors." [PSAR_ch07 §7.5.1.2 p.227]
- "RG 1.97, Rev 5, Criteria for Accident Monitoring Instrumentation for Nuclear Power Plants" [PSAR_ch07 §7.5.1.2 p.228]
- "Partial conformance. Post accident monitoring is performed in the MCR or the RSC." [PSAR_ch07 §7.5.1.2 p.228]
- "RG 1.97 is applicable to NHV to provide an appropriate environment for monitoring parameters during accident and beyond-design-basis-events." [PSAR_ch07 §7.5.1.2 p.228]
- "Isolation of the MCR or utilization of the compressed breathable air bottles in the RSC as NSRST functions." [PSAR_ch07 §7.5.1.2 p.228]
- "RG 1.140, Rev 3, Design, Inspection, and Testing Criteria for Air Filtration and Adsorption Units of Normal Atmosphere Cleanup Systems in Light-Water-Cooled Nuclear Power Plants" [PSAR_ch07 §7.5.1.2 p.228]
- "Full conformance. The NHV is designed in accordance with the guidance of RG 1.140 to ensure the design function of isolation and controlled exhaust path are in accordance with approved codes and standards." [PSAR_ch07 §7.5.1.2 p.228]
- "RG 1.140 is fully applicable to NHV radiological control functions and maintenance of radiological control areas." [PSAR_ch07 §7.5.1.2 p.228]
- "RG 1.189, Rev 5, Fire Protection for Nuclear Power Plants" [PSAR_ch07 §7.5.1.2 p.228]
- "Full conformance. RG 1.189 applicability for NHV is for control room habitability, RSC habitability for 72-hours, and interface with NFP control equipment for HVAC SSC operation to mitigate fire events." [PSAR_ch07 §7.5.1.2 p.228]
- "RG 1.196, Rev 1, Control Room Habitability at Light-Water Nuclear Power Reactors" [PSAR_ch07 §7.5.1.2 p.228]
- "Partial conformance. RG 1.196 is applicable for compliance with PDC-19 for control room habitability." [PSAR_ch07 §7.5.1.2 p.228]
- "The NHV provides HVAC for control room habitability in accordance with RG 1.196 guidance." [PSAR_ch07 §7.5.1.2 p.228]
- "RG 1.197, Rev 0, Demonstrating Control Room Envelope Integrity at Nuclear Power Reactor" [PSAR_ch07 §7.5.1.2 p.228]
- "Full conformance. RG 1.197 is applicable to NHV for performance and testing of MCR HVAC." [PSAR_ch07 §7.5.1.2 p.228]
- "RG 4.21, Rev 0, Minimization of Contamination and Radioactive Waste Generation: Life-Cycle Planning" [PSAR_ch07 §7.5.1.2 p.228]
- "Full conformance. RG 4.21 guidance is applicable to the NHV design and operation to minimize spread of radioactive constituents throughout the plant." [PSAR_ch07 §7.5.1.2 p.228]
- "RG 8.8, Rev 3, Information Relevant to Ensuring that Occupational Radiation Exposures at Nuclear Power Stations Will Be as Low as Is Reasonably Achievable" [PSAR_ch07 §7.5.1.2 p.228]
- "Full conformance. RG 8.8 guidance is applicable to the NHV design and operation to ensure airflow in radiological areas is maintained to minimize personnel exposure to airborne contaminants." [PSAR_ch07 §7.5.1.2 p.228]
- "Probabilistic risk assessment safety functions (PSFs) are determined through the plant-specific probabilistic risk assessment described in Section 3.1." [PSAR_ch07 §7.5.1.2 p.228]
- "The safety-significant PSFs are identified as non-safety-related with special treatment (NSRST) functions as defined in Section 5.2." [PSAR_ch07 §7.5.1.2 p.228]
- "Safety classifications for NHV components are listed in Table 7.5.1-2." [PSAR_ch07 §7.5.1.2 p.228]
- "The NHV supports the following safety-significant functions, which are designated as NSRST to indicate the safety classification of NHV components relied upon to perform the function:" [PSAR_ch07 §7.5.1.2 p.228]
- "The NUP and NDC provide power to support the following NSRST safety functions, as shown in PSAR table 5.2-4:" [SER_KU1_CP §7.7.1.7 p.588]
- "DL4-RR7 – Fuel Handling Building Barrier" [SER_KU1_CP §7.7.1.7 p.589]
- "PSAR section 7.5.1.3 describes that NSRST NHV valves and dampers are powered by the NST NI AC electrical power low voltage system (NLV) and are designed to fail closed upon loss of power to ensure the radionuclide retention function is accomplished." [SER_KU1_CP §7.5.1.1.13 p.538]
- "Exhaust from these areas within the RXB, FHB, RAB, and FAB passes through a combined stack for effluent monitoring by the RMS, as described in PSAR section 7.6.6." [SER_KU1_CP §7.5.1.1.11 p.537]
- "Because the preliminary NHV design allows for monitoring radioactivity from effluent discharge paths during both normal operations and accident conditions, the staff determined that it is consistent with PDC 64." [SER_KU1_CP §7.5.1.1.11 p.538]

| Function ID | Function Description | Functional Support | 출처 |
|---|---|---|---|
| DL4-RR1 | Ex-RES Functional Containment Barrier (NSRST) | The NHV provides isolation of the HAA barrier by closure of the NHV penetration isolation valves. | [PSAR_ch07 §7.5.1.2 p.229] |
| DL4-RR1a | HAA Barrier (NSRST) | The NHV provides isolation of the HAA barrier by closure of the NHV penetration isolation valves. | [PSAR_ch07 §7.5.1.2 p.229] |
| DL4-RR1c | HAA HVAC Operations Following Postulated Release (NSRST) | The NHV provides isolation of the HAA barrier by closure of the NHV penetration isolation valves. | [PSAR_ch07 §7.5.1.2 p.229] |
| DL4-RR3 | SPS Cells Barrier (NSRST) | The NHV ensures the integrity of the SPS cells barrier by isolation of the NHV penetrations with closure of the NHV isolation valves. | [PSAR_ch07 §7.5.1.2 p.229] |
| DL4-RR3c | SPS Cells Barrier Isolation on Leak Detection (NSRST) | On a leak detection signal, isolation at the barrier of the SPS-P cells is automatically isolated. | [PSAR_ch07 §7.5.1.2 p.229] |
| DL4-RR4 | SCG Cells Barrier (NSRST) | The NHV ensures the integrity of the SCG cell barrier by isolation of the NHV penetrations with closure of the NHV isolation valves | [PSAR_ch07 §7.5.1.2 p.229] |
| DL4-RR4b | SCG Cells Barrier Isolation on Leak Detection (NSRST) | On a leak detection signal, NHV ensures the integrity of the SCG cell barrier by isolation of the NHV penetrations. | [PSAR_ch07 §7.5.1.2 p.229] |
| DL4-RR4c | Vapor Trap Cell Isolation on Overpressure (NSRST) | On a primary coolant overpressure relief valve open position indication, the vapor trap cells are automatically isolated. | [PSAR_ch07 §7.5.1.2 p.229] |
| DL4-RR7 | Fuel Handling Building Barrier (NSRST) | The NHV provides HEPA filtration of all exhaust air from the FHB prior to release through the monitored main plant stack. | [PSAR_ch07 §7.5.1.2 p.229] |
| DL5-PAM1 | Post Accident Monitoring (NSRST) | Post accident monitoring is accomplished in the MCR or the Remote Shutdown Complex (RSC). NHV provides conditioned, filtered air in the MCR to support post accident monitoring. In case the MCR personnel evacuate to the RSC, NHV provides a manually operated compressed breathable air bottle rack for use by plant personnel to provide a habitable environment for post accident monitoring in the RSC. | [PSAR_ch07 §7.5.1.2 p.229] |

- "Seismic classifications for NHV components are determined in accordance with the methods described in Section 6.4.1." [PSAR_ch07 §7.5.1.2 p.230]
- "Seismic special treatment is applied based on the seismic classification." [PSAR_ch07 §7.5.1.2 p.230]
- "The NSRST portions of NHV are designed to seismic classification SCN1." [PSAR_ch07 §7.5.1.2 p.230]
- "Seismic design, analysis, and qualification is performed as described in Section 6.4." [PSAR_ch07 §7.5.1.2 p.230]
- "Seismic special treatments are applied to NSRST portions of the NHV to provide assurance that risk-significant functions or functions required for adequate defense-in-depth are capable of being performed." [PSAR_ch07 §7.5.1.2 p.230]
- "The NHV SSCs required to perform NSRST functions are designed in accordance with the codes and standards included in Table 7.5.1-1 to ensure their design function is accomplished." [PSAR_ch07 §7.5.1.2 p.230]
- "NSRST portions of NHV are designed in accordance with ASME AG-1 (Reference 7.5.1-1) or ASME B31.1 (Reference 7.5.1-2) to ensure isolation and retention or controlled release path design functions can be performed." [PSAR_ch07 §7.5.1.3 p.230]
- "The NSRST isolation dampers and valves are provided with NST power by the Nuclear Island AC Electrical Power Low Voltage System (NLV)." [PSAR_ch07 §7.5.1.3 p.230]
- "The valves and dampers are designed to fail closed to ensure the radionuclide retention design function is accomplished when power is not available." [PSAR_ch07 §7.5.1.3 p.230]
- "The RXB HVAC equipment maintains the building at slightly negative pressure using NST HEPA filter exhaust units." [PSAR_ch07 §7.5.1.3 p.230]
- "Exhaust air is routed through the NST building HEPA filters to the monitored plant stack." [PSAR_ch07 §7.5.1.3 p.230]
- "The NSRST function to isolate the HAA for radionuclide retention is ensured by the double isolation arrangement of one inboard and one outboard air operated valve pair for each penetration." [PSAR_ch07 §7.5.1.3 p.230]
- "The NHV penetration through the HAA barrier is constructed from pipe and valves to ensure integrity of the barrier when isolation is required." [PSAR_ch07 §7.5.1.3 p.230]
- "The below grade SCG vapor trap cell is maintained at slightly negative pressure with inerted atmosphere during operations and is monitored for leakage from the SCG equipment." [PSAR_ch07 §7.5.1.3 p.230]
- "The SCG trap cell is automatically isolated upon leakage indication in the MCR." [PSAR_ch07 §7.5.1.3 p.230]
- "The reactor overpressure protection release point is the SCG trap cell." [PSAR_ch07 §7.5.1.3 p.230]
- "The NHV cooling loop is designed with pipe and equipment to accommodate the reactor overpressure relief into the SCG trap cell." [PSAR_ch07 §7.5.1.3 p.230]
- "The cooling loop is automatically isolated based on the position indication of the reactor vessel relief valves." [PSAR_ch07 §7.5.1.3 p.230]
- "The isolation function is NSRST to support the radionuclide retention function for the SCG trap cell." [PSAR_ch07 §7.5.1.3 p.230]
- "The RAB HVAC equipment maintains the building at slightly negative pressure using NST HEPA filter exhaust units." [PSAR_ch07 §7.5.1.3 p.230]
- "Exhaust air is routed through the NST building HEPA filters to the monitored plant stack." [PSAR_ch07 §7.5.1.3 p.230]
- "Below grade SPS cells are maintained at slightly negative pressure with inerted atmosphere during operations." [PSAR_ch07 §7.5.1.3 p.230]
- "The SPS cells include sodium leak detectors which are connected to and monitored by an NFP sodium leak detection control panel (NACP)." [PSAR_ch07 §7.5.1.3 p.230]
- "The NACP transmits the sodium leak detection signals to the nuclear island utility monitoring and control system for SPS cell isolation." [PSAR_ch07 §7.5.1.3 p.230]
- "This isolation function is NSRST to support the radionuclide retention function for the SPS cells." [PSAR_ch07 §7.5.1.3 p.230]
- "Sodium monitors, toxic chemical sensors, and a radiation monitor continually sample the MCR fresh air intake." [PSAR_ch07 §7.5.1.3 p.231]
- "Should a sensor detect elevated levels of any hazard, an alarm in the MCR alertsr operators to place the MCR HVAC units in recirculation mode and deenergize the below grade HVAC systems to prevent similar hazards in the remote shutdown facility." [PSAR_ch07 §7.5.1.3 p.231]
- "The isolation of the MCR envelope and the below grade portion of the NCB is an NSRST function." [PSAR_ch07 §7.5.1.3 p.231]
- "Recirculation mode of the MCR HVAC credits the NSRST high efficiency particulate air (HEPA) filters to minimize operator dose in the MCR." [PSAR_ch07 §7.5.1.3 p.231]
- "The filters are included in a maintenance program to ensure their operation with reliable power." [PSAR_ch07 §7.5.1.3 p.231]
- "See Section 7.6.7.1 for additional information on control room operations and Section 7.6.7.2 for RSC operations." [PSAR_ch07 §7.5.1.3 p.231]
- "The FHB normal exhaust is provided through two 50 percent HEPA filtration units." [PSAR_ch07 §7.5.1.3 p.231]
- "Exhaust flow is controlled by differential pressure monitors installed on the main FHB working floor to maintain the FHB slightly negative." [PSAR_ch07 §7.5.1.3 p.231]
- "The exhaust flow from all areas of the FHB is through welded ductwork, HEPA filters and out the monitored plant stack." [PSAR_ch07 §7.5.1.3 p.231]
- "Indication of high radiation on the HEPA filter discharge alarms in the MCR for manual operator action." [PSAR_ch07 §7.5.1.3 p.231]
- "The controlled combined release path from the FHB, RXB, RAB, and FAB through the monitored plant stack is an NSRST function." [PSAR_ch07 §7.5.1.3 p.231]
- "Special treatments are initially selected as described in Section 6.3." [PSAR_ch07 §7.5.1.4 p.231]
- "Preliminary selection of design and construction codes applicable to NHV is described in Section 7.5.1.2." [PSAR_ch07 §7.5.1.4 p.231]
- "The following programmatic special treatments for NHV NSRST SSCs are preliminarily identified as applicable to NHV to meet quality, design, reliability, and performance requirements, and the associated summary program descriptions are provided in Chapter 8:" [PSAR_ch07 §7.5.1.4 p.231]

| Programmatic special treatment | 출처 |
|---|---|
| Quality Assurance Program Description | [PSAR_ch07 §7.5.1.4 p.231] |
| Reliability and Integrity Management Program | [PSAR_ch07 §7.5.1.4 p.231] |
| Equipment Qualification Program | [PSAR_ch07 §7.5.1.4 p.231] |
| Testing Program | [PSAR_ch07 §7.5.1.4 p.231] |
| Design Reliability Assurance Program | [PSAR_ch07 §7.5.1.4 p.231] |
| Post-Construction Inspection, Testing, and Analysis Program | [PSAR_ch07 §7.5.1.4 p.231] |

- "Upon a high radiation condition following a postulated release, an indication is provided to the MCR operation personnel via the nuclear island control system displays to evaluate the condition and initiate a manual isolation of the HAA HVAC system, as necessary." [PSAR_ch07 §7.5.1.5 p.232]
- "Upon a high radiation condition within the SPS cells HVAC system, an indication is provided to the MCR operation personnel via the nuclear island control system displays." [PSAR_ch07 §7.5.1.5 p.232]
- "Operations personnel will evaluate the condition and initiate a manual isolation of the SPS cells, as necessary." [PSAR_ch07 §7.5.1.5 p.232]
- "Upon a high radiation condition within the SCG trap cell HVAC system, an indication is provided to the MCR operation personnel via the nuclear island control system displays to evaluate the condition and initiate a manual isolation of the SCG trap cell, as necessary." [PSAR_ch07 §7.5.1.5 p.232]
- "The nuclear island control system monitors the position of the reactor vessel pressure relief valve and automatically isolates the SCG trap cell if the relief valve opens." [PSAR_ch07 §7.5.1.5 p.232]
- "In the event of a high radiation condition, toxic chemical detection, or sodium vapor detection in the fresh air intake of the MCR, an indication is provided to the MCR operation personnel via the nuclear island control system displays to evaluate the condition and initiate a manual isolation of the control room HVAC system, as necessary." [PSAR_ch07 §7.5.1.5 p.232]

| Equipment | Safety Classification | 출처 |
|---|---|---|
| Fuel Handling Building exhaust valves, pipes, and filters | NSRST | [PSAR_ch07 Table 7.5.1-2 p.234] |
| HAA Isolation valves (inboard and outboard) and pipe | NSRST | [PSAR_ch07 Table 7.5.1-2 p.234] |
| SPS cells supply and return air valves and pipe | NSRST | [PSAR_ch07 Table 7.5.1-2 p.234] |
| SCG vapor trap cell supply and return air valves and pipe | NSRST | [PSAR_ch07 Table 7.5.1-2 p.234] |
| NCB Compressed Air Bottles, pipes, valves, and isolation dampers | NSRST | [PSAR_ch07 Table 7.5.1-2 p.234] |
| SCG Vapor trap cell exhaust valves | NSRST | [PSAR_ch07 Table 7.5.1-2 p.234] |

- "DL4-RR1 — Ex-RES Functional Containment Barrier" [PSAR_ch05 Table 5.2-4 p.19]
- "DL4-RR1c — HAA HVAC Operations Following Postulated Release" [PSAR_ch05 Table 5.2-4 p.19]
- "Utility Monitoring and Control System (UMC)" [PSAR_ch05 Table 5.2-4 p.19]
- "DL4-RR7 — Fuel Handling Building Barrier" [PSAR_ch05 Table 5.2-4 p.20]
- "NI DC Power Supply System (NDC)" [PSAR_ch05 Table 5.2-4 p.20]
- "NI Uninterruptible AC Power Supply System (NUP)" [PSAR_ch05 Table 5.2-4 p.20]
- "RFH-ESWR-2 DL4-RR7 Fuel Handling Building Barrier" [PSAR_ch04 Table 4.2-4 p.15]
- "DL4-RR7 | Fuel Handling Building Barrier | The NDC and NUP provide electric power to support performance of these functions." [PSAR_ch07 §7.7.1.2 p.328]
- "Exhaust from the RXB, FHB, and RAB pass through a combined stack for effluent monitoring." [PSAR_ch05 §5.3.5.5 p.43]

## 해설
Nuclear Island Heating, Ventilation, and Air Conditioning System(`NHV`)은 Nuclear Island 건물별로 배정되며, 모든 `NI` 건물의 신선 공기를 공급하고 배기를 제어한다. Reactor Auxiliary Building(`RAB`), Reactor Building(`RXB`), Fuel Handling Building(`FHB`), Fuel Auxiliary Building(`FAB`)에는 radiologically controlled area(`RCA`)가 있어 공기 흐름을 오염 가능성이 낮은 곳에서 높은 곳으로 제어하고, Nuclear Island Control Building(`NCB`)에는 `RCA`가 없다. `NHV`는 방사성 핵종 보유 기능과 Main Control Room(`MCR`) 격리를 지원하도록 NSRST%%t:NSRST%%로 분류된다.

principal design criteria%%t:PDC%% 16에 따라 `NHV`는 functional containment barrier 관통부를 격리하고, 격리 damper와 valve는 전원 상실 시 fail closed로 설계된다. PDC%%t:PDC%% 19에 따라 `MCR`의 정상 운전 환경을 제공하고, 격리 설계로 사고 조건의 방사선·소듐 aerosol·화학 hazard에 대해 control room habitability를 유지한다. PDC%%t:PDC%% 44에 따라 정상 운전 중 safety-significant Structures, Systems, and Components%%t:SSC%% 냉각을 제공하지만, Design Basis Accident%%t:DBA%% 중 이 냉각은 필요하지 않다. PDC%%t:PDC%% 64에 따라 `RCA`를 부압으로 유지해 공기 중 방사성 물질의 부주의한 방출을 막고, `RXB`, `FHB`, `RAB`, `FAB`의 배기는 main plant stack을 거쳐 Radiation Monitoring System이 감시한다.

`NHV`의 NSRST%%t:NSRST%% 기능은 `HAA` barrier%%t:BARRIER%% 관련 `DL4-RR1`, `DL4-RR1a`, `DL4-RR1c`(세 행 모두 `NHV` 관통 격리 밸브 닫힘으로 `HAA` barrier%%t:BARRIER%%를 격리한다고 적음), `SPS` cell barrier%%t:BARRIER%% 관련 `DL4-RR3`, `DL4-RR3c`, `SCG` cell barrier%%t:BARRIER%% 관련 `DL4-RR4`, `DL4-RR4b`, `DL4-RR4c`, Fuel Handling Building Barrier `DL4-RR7`, Post Accident Monitoring `DL5-PAM1`이다. `HAA` 격리는 관통부마다 내·외측 air operated valve 한 쌍의 이중 격리로 보장된다. 지하 `SCG` vapor trap cell은 운전 중 불활성 분위기의 약한 부압으로 유지되고 원자로 과압 방출점이며, 원자로 용기 relief valve 위치 신호로 냉각 loop가 자동 격리된다. `SPS` cell의 소듐 누설 신호는 `NACP`와 utility monitoring and control system을 거쳐 cell 격리로 이어진다. `FHB` 배기는 두 개의 `50 percent` `HEPA` 여과 unit을 거쳐 감시되는 plant stack으로 나가며, `FHB`, `RXB`, `RAB`, `FAB`의 합산 제어 방출 경로는 NSRST%%t:NSRST%% 기능이다. `DL5-PAM1`에서 `NHV`는 `MCR`에 조화·여과 공기를 공급하고, `MCR` 인원이 Remote Shutdown Complex(`RSC`)로 대피하는 경우 수동 조작 compressed breathable air bottle rack을 제공하며, `Table 7.5.1-2`는 `NCB` Compressed Air Bottles와 관련 배관·밸브·격리 damper를 NSRST%%t:NSRST%%로 적는다.

`MCR` 신선 공기 흡입구의 소듐·독성 화학·방사선 감시기가 hazard를 감지하면 경보에 따라 운전원이 `MCR` `HVAC` unit을 재순환 모드로 두며, `MCR` envelope와 `NCB` 지하 부분의 격리는 NSRST%%t:NSRST%% 기능이다. NSRST%%t:NSRST%% 격리 damper와 valve의 전원은 `Nuclear Island AC Electrical Power Low Voltage System`(`NLV`)의 NST%%t:NST%% 전원이며, 전원이 없을 때 fail closed로 방사성 핵종 보유 기능을 달성한다. NSRST%%t:NSRST%% 부분은 `SCN1`로 설계되고 `ASME AG-1`이나 `ASME B31.1`을 따른다. 고방사선 조건(control room `HVAC`는 `MCR` 신선 공기 흡입구의 독성 화학물질·소듐 증기 탐지 포함)에서 `HAA` `HVAC`, `SPS` cell, `SCG` trap cell, control room `HVAC` 격리는 운전원이 표시를 보고 필요하면(`as necessary`) 수동으로 시작하고, `SCG` trap cell은 relief valve가 열리면 자동 격리된다.

`PSAR` Chapter 5 표는 `DL4-RR1`을 `Ex-RES Functional Containment Barrier`, `DL4-RR1c`를 `HAA HVAC Operations Following Postulated Release`로 적는다. Chapter 7 `NHV` 절은 `DL4-RR1`, `DL4-RR1a`, `DL4-RR1c` 세 기능에 같은 지원 문구를 적는다. Chapter 5는 `DL4-RR7`의 SSC%%t:SSC%% 목록에 `NI Uninterruptible AC Power Supply System`(`NUP`)을 적고, Chapter 7은 NSRST%%t:NSRST%% 격리 damper·valve 전반에 `NLV`의 NST%%t:NST%% 전원을 적는다. `SER`은 `NUP`·`NDC`를 DL4-RR7을 지원하는 전원으로, `NLV`를 전원 상실 시 fail closed되는 NSRST%%t:NSRST%% 격리 damper·valve의 NST%%t:NST%% 전원으로 서로 다른 계통으로 적는다. 이 차이의 판정은 아래 C20 메모에 있다. Chapter 4 `Table 4.2-4`는 `RFH-ESWR-2`에 `DL4-RR7`을 적는다. Chapter 5의 PDC%%t:PDC%% 64 관련 구현 요약은 공동 stack 배기 건물을 `RXB`, `FHB`, `RAB` 셋으로 적고 Chapter 7은 `FAB`를 더한다.

**규정 대비 메모(C20, 신청자 문서 내부 불일치).** `PSAR` Chapter 5 Table 5.2-4와 Chapter 7 §7.7.1.2는 DL4-RR7 전원을 `NUP`·`NDC`로 적고, Chapter 7 `NHV` 절은 NSRST%%t:NSRST%% 격리 damper·valve 전반에 `NLV`의 NST%%t:NST%% 전원을 적는다. `SER`은 DL4-RR7을 `NUP`·`NDC`가 전원을 주는 기능으로 적고, `NHV` 절의 `NLV` 문장은 전원 상실 시 fail closed되는 격리 damper·valve에 관한 것으로 옮겨 적는다. 따라서 권위 문서 기준으로 DL4-RR7 전원은 `NUP`·`NDC`이며 신청자 문서 간 차이는 해소된다.

**규정 대비 메모(C21, 규정 불일치).** `SER`의 PDC%%t:PDC%% 64 평가는 `FAB`를 포함한 네 건물을 적어 Chapter 7과 같고, Chapter 5 §5.3.5.5는 `FAB`를 빠뜨린다. `SER`은 이 구성으로 PDC%%t:PDC%% 64와 일관된다고 판단했다.

## 관련 문서
- [[Natrium_NSRST_Functions]]
- [[Natrium_Plant_Capability_DID_Evaluation]]
- [[Natrium_PDC_Multiple_Barriers]]
- [[Natrium_System_Gaseous_Radwaste_Processing]]
- [[Natrium_System_NI_Fire_Protection]]
- [[PSAR_ch07]]
- [[Natrium_SER_Fuel_Handling_And_Ancillary_Review]]
- [[Natrium_SER_Fuel_Handling_Ancillary_PDC_Conformance]]
